{
  "F0": 50.0,
  "VLL": 400.0,
  "S_BASE": 100000.0,
  "PV_KWP": 35.2,
  "BESS_KWH": 130.0,
  "PV_INV_KVA": 30.0,
  "BESS_KVA": 30.0,
  "ETA_RT": 0.9,
  "DOD": 0.9,
  "DESIGN_DAY": "2023-06-28",
  "K_FAULT": 1.2,
  "BESS_CHARGE_KW_GRID": 10.0,
  "GRID_SSC_MVA": {
    "max": 50.0,
    "min": 20.0
  },
  "TX": {
    "sn_kva": 100.0,
    "vk_percent": 4.0,
    "vkr_percent": 1.5,
    "vector_group": "Dyn11"
  },
  "CABLE": {
    "std_type": "NAYY 4x150 SE",
    "r_ohm_km": 0.208,
    "x_ohm_km": 0.08,
    "max_i_ka": 0.27
  },
  "LINES": [
    [
      "FS",
      "WP",
      0.3
    ],
    [
      "WP",
      "HC",
      0.4
    ],
    [
      "HC",
      "TT",
      0.5
    ]
  ],
  "TIER1_KW": {
    "Fire_Station": 0.4,
    "Water_Pump": 0.012,
    "Health_Clinic": 0.588,
    "Telecom_Tower": 1.5
  },
  "PF_OF_LOAD": {
    "Fire_Station": 0.95,
    "Water_Pump": 0.85,
    "Health_Clinic": 0.95,
    "Telecom_Tower": 0.98
  },
  "AS4777": {
    "V<<": [
      70.0,
      1.0,
      2.0
    ],
    "V<": [
      180.0,
      10.0,
      11.0
    ],
    "V>": [
      265.0,
      1.0,
      2.0
    ],
    "V>>": [
      275.0,
      0.0,
      0.2
    ],
    "F<": [
      47.0,
      1.0,
      2.0
    ],
    "F>": [
      52.0,
      0.0,
      0.2
    ],
    "f_LLCO": 49.75,
    "f_ULCO": 50.25,
    "f_Pmin": 52.0,
    "f_transition": 50.75,
    "f_stop_ch": 49.0,
    "f_Pmax": 48.0,
    "active_AI_max_s": 2.0,
    "V_cont": [
      180.0,
      260.0
    ],
    "cease_s": 0.2,
    "restore_s": 0.4,
    "rocof_withstand": 4.0,
    "reconnect_f": [
      47.5,
      50.15
    ],
    "reconnect_hold_s": 60.0,
    "reconnect_V": [
      205.0,
      253.0
    ],
    "WGra_pct_per_min": 16.67
  },
  "LOM": {
    "uv_fast": [
      0.8,
      0.15
    ],
    "rocof": [
      1.0,
      0.5
    ],
    "afd_hz_per_s": 0.8
  },
  "SYNC": {
    "dV_pu": 0.05,
    "df_hz": 0.1,
    "dtheta_deg": 10.0,
    "hold_s": 0.1,
    "timeout_s": 180.0
  },
  "CTRL": {
    "droop_f_hz_per_pu": 0.5,
    "droop_v_pu_per_pu": 0.04,
    "tau_p_s": 0.5,
    "ki_f": 0.15,
    "ki_v": 0.5,
    "transfer_s": 0.1,
    "tier2_shed_soc": 0.5,
    "tier2_restore_soc": 0.6,
    "pump_window_h": [
      10.0,
      14.0
    ],
    "soc_high_curtail": 0.98
  },
  "CTI_S": 0.25,
  "CB_OPEN_S": 0.06,
  "load_summary": {
    "peak_cluster_kW": 10.426,
    "tier1_base_kW": 2.5,
    "tier1_daily_kWh": 60.0,
    "tier1_overnight_18_06_kWh": 30.0,
    "cluster_daily_kWh": 104.744,
    "tier2_daily_kWh": 44.744,
    "peak_after_diversity_kW": 10.192,
    "peak_kW_per_building": {
      "Fire_Station": 0.796,
      "Water_Pump": 5.512,
      "Health_Clinic": 2.338,
      "Telecom_Tower": 1.78
    },
    "connected_kW_per_building": {
      "Fire_Station": 1.26,
      "Water_Pump": 5.512,
      "Health_Clinic": 3.088,
      "Telecom_Tower": 2.2
    }
  },
  "sizing": {
    "rule": "PV decision 30 kWp; battery = max over observed worst 1/3/7-day windows; x1.15 margin",
    "PV_kWp": 30.0,
    "Battery_kWh": 110.0,
    "governing_window": "worst_3d",
    "PV_kWp_installed": 35.2,
    "n_modules": 80,
    "Battery_kWh_installed": 130.0,
    "PV_inverter_kVA": 30.0,
    "BESS_PCS_kVA": 30.0,
    "autonomy_h_zero_PV": 44.4,
    "stress_3x_worst_day_kWh_at_design_PV": 220.0
  }
}